<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>SPO Pool Heat Pump — wire, join Wi-Fi, set up</title>
  <style>
    :root {
      --bg: #2a2d33;
      --card: #363a42;
      --ink: #e6eaf0;
      --muted: #aab0b8;
      --line: #5a6068;
      --warm: #e8a448;
      --cool: #38b6ff;
    }
    * { box-sizing: border-box; }
    body {
      margin: 0;
      font: 17px/1.5 system-ui, Segoe UI, sans-serif;
      background: var(--bg);
      color: var(--ink);
    }
    main { max-width: 820px; margin: 0 auto; padding: 28px 20px 80px; }
    h1 { font-size: 1.6rem; margin: 0 0 8px; }
    h2 {
      font-size: 1.15rem;
      margin: 36px 0 10px;
      padding-top: 8px;
      border-top: 1px solid var(--line);
    }
    h2:first-of-type { border-top: 0; }
    p, li { color: var(--ink); }
    .lede { color: var(--muted); margin: 0 0 20px; }
    .step {
      background: var(--card);
      border-radius: 14px;
      padding: 16px 18px 8px;
      margin: 12px 0 20px;
    }
    ol { margin: 0 0 12px; padding-left: 1.3em; }
    ul { margin: 0 0 12px; padding-left: 1.2em; }
    li { margin: 0 0 8px; }
    code, .k {
      font-family: ui-monospace, Consolas, monospace;
      font-size: 0.92em;
      background: #1f2228;
      padding: 1px 6px;
      border-radius: 6px;
    }
    .cap { color: var(--muted); font-size: 0.88rem; margin: 0 0 12px; }
    .warn {
      border-left: 4px solid var(--warm);
      padding: 10px 12px;
      background: #3d3426;
      border-radius: 0 10px 10px 0;
      margin: 12px 0;
    }
    a { color: var(--cool); }
  </style>
</head>
<body>
  <main>
    <h1>SPO Pool Heat Pump</h1>
    <p class="lede">
      This integration speaks <strong>Modbus RTU on RS-485</strong> — the same bus as the
      heat-pump display. Three jobs: wire a parallel tap, put the DR164 on your LAN,
      then set it as a transparent TCP Server so Home Assistant can listen. Serial USB and
      Modbus-TCP gateways are not used. Do not add Home Assistant’s separate Modbus integration.
    </p>

    <h2>1. Wire it up</h2>
    <div class="step">
      <p>
        The factory WiFi / DTU already sits on four pins:
        <strong>+</strong>, <strong>A</strong>, <strong>B</strong>, and <strong>G</strong>.
        Tap the same four on the DR164 in parallel — do not cut the panel cable or replace
        the display.
      </p>
      <ul>
        <li>DR164 <span class="k">+</span> / <span class="k">DC+</span> → heat-pump bus <strong>+</strong> (same 12&nbsp;V rail as the WiFi module).</li>
        <li>DR164 <span class="k">A / RX</span> → heat-pump bus <strong>A</strong>.</li>
        <li>DR164 <span class="k">B / TX</span> → heat-pump bus <strong>B</strong>.</li>
        <li>DR164 <span class="k">G</span> / <span class="k">GND</span> → heat-pump bus <strong>G</strong>. If the module has a separate <span class="k">DC−</span> screw, join it to G.</li>
        <li>If Home Assistant later reports no frames or every CRC fails, swap A and B.</li>
      </ul>
      <p class="cap">
        Wiring diagram:
        <a href="https://github.com/spongioblast/spo_pool_heat_pump/blob/main/README.md">README.md</a>
        (<code>docs/images/dr164-parallel-tap.png</code> in the repo).
      </p>
      <p class="warn">
        Parallel tap only. Leave a factory WiFi / DTU module plugged in if you still want
        writes to go to slave 99. Unplugging a live DTU while the write path is still
        “DTU slave 99” will drop commands on the floor.
      </p>
    </div>

    <h2>2. Add it to the network</h2>
    <div class="step">
      <ol>
        <li>Power the DR164. On your phone, join the open AP <span class="k">USR-DR164-xxxx</span>.</li>
        <li>Open <span class="k">http://10.10.100.254</span> and sign in as <span class="k">admin</span> / <span class="k">admin</span>.</li>
        <li>Change that password before the device sits on the home LAN.</li>
        <li>Set <strong>STA / station</strong> Wi-Fi to your home SSID and password. Apply and wait for it to reboot onto the LAN.</li>
        <li>In the router, find the new DHCP lease and <strong>reserve that IP</strong> (or set a static address in the same subnet as Home Assistant).</li>
        <li>Leave the phone AP. Open the reserved LAN IP in a browser to finish setup.</li>
      </ol>
      <p>Home Assistant and the DR164 must be on the same LAN. One TCP client only — do not point a second app at port 8899 at the same time.</p>
    </div>

    <h2>3. Set the DR164 work mode</h2>
    <div class="step">
      <p>On the DR164 web UI (now at the reserved LAN IP). Save and restart after these pages:</p>
      <ol>
        <li><strong>Serial Port:</strong> <span class="k">9600 8N1</span>. Packaging Interval <span class="k">20 ms</span>, Length <span class="k">1400</span>.</li>
        <li><strong>Net settings → Socket A:</strong> <strong>TCP Server</strong>, port <span class="k">8899</span>. Not Modbus gateway, MQTT, HTTP, PUSR cloud, heartbeat, or Event.</li>
      </ol>
      <p>The heat pump speaks Modbus RTU on the wire. The DR164 only copies those bytes onto TCP. Home Assistant is the Modbus client.</p>
    </div>

    <h2>4. Add it in Home Assistant</h2>
    <div class="step">
      <ol>
        <li>Settings → Devices &amp; services → Add integration → <strong>SPO Pool Heat Pump</strong>.</li>
        <li>Host = the reserved DR164 IP. Port = <span class="k">8899</span>.</li>
        <li>Detection listens about 5 seconds, then pre-selects a profile and says why. Keep it unless the name on the case is a different family. Compatible badges are listed on each option (Oasis / Warmpool → Hayward; Azuro / Mountfield → MIDA Cosma; SuperMini → PHNIX Mini; slave 50 → Fairland CN13; IPS Pro / InverX → coil map). Not listed? <strong>Unknown heat pump — dump only</strong>, then Settings → Bus dump. AquaTemp on the phone does not prove the wire map.</li>
        <li>Write path: <strong>DTU slave 99</strong> when the factory WiFi module is on the bus. If detection saw no slave 99, keep <strong>slave 2</strong>. Mini lists both; pick slave 2 when there is no WiFi module.</li>
        <li>Fairland CN13 / IPS Pro: confirm <strong>Modbus slave (H37)</strong> (CN13 default 50, IPS Pro usually 1).</li>
        <li>Leave <strong>Allow changing service settings</strong> off unless you intend to change H/F/D special-menu values. Those can damage the unit.</li>
      </ol>
      <p class="warn">
        Cannot connect? Confirm Socket A is TCP Server on 8899, the IP is reserved, the pump is powered,
        and try swapping A/B. Serial USB adapters are not a v1 transport.
      </p>
    </div>

    <h2>Why this is not the Home Assistant Modbus integration</h2>
    <div class="step">
      <p>
        The heat pump <em>is</em> Modbus — Modbus RTU on RS-485. This integration speaks that
        protocol itself. Do not add Settings → Devices &amp; services → <strong>Modbus</strong>,
        and do not switch the DR164 to <strong>Modbus gateway</strong>.
      </p>
      <ul>
        <li>The display already masters the bus. It broadcasts holding registers (FC16 starting at 2001). Home Assistant mostly <strong>listens</strong>; it is not a simple “poll slave X every 10 s” client.</li>
        <li>Writes go to the factory DTU (slave 99) or, with no WiFi module, HA answers like a second panel (slave 2). Core Modbus cannot impersonate a slave or share the wire with the panel and the DTU.</li>
        <li>The DR164 must stay a <strong>transparent TCP Server</strong>: raw RTU bytes in, raw RTU bytes out. “Modbus gateway” wraps those bytes in Modbus-TCP and only forwards poll/reply. Broadcasts and slave-2 answers never arrive intact.</li>
      </ul>
      <p>Fairland-style units that <em>are</em> polled still go through this integration so the climate entity, card, and write rules stay the same. Serial USB and Modbus-TCP gateways are not a v1 transport.</p>
    </div>
  </main>
</body>
</html>
